!- Unix Line endings 

Version,
    9.5;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:GROUNDTEMPERATURE:FCFACTORMETHOD,
    11.4,                     !- January Ground Temperature
    8.1,                      !- February Ground Temperature
    5.4,                      !- March Ground Temperature
    4.5,                      !- April Ground Temperature
    5.8,                      !- May Ground Temperature
    8.3,                      !- June Ground Temperature
    10.9,                     !- July Ground Temperature
    13,                       !- August Ground Temperature
    15.6,                     !- September Ground Temperature
    17.7,                     !- October Ground Temperature
    18.8,                     !- November Ground Temperature
    15.1;                     !- December Ground Temperature

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fraction 1,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,    !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    82.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,    !- Name
    Fraction 1,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.0000000000001;         !- Value Until Time 1

Schedule:Week:Daily,
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,    !- Name
    Hot Water Loop Temp - 180F Default,    !- Sunday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Monday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Tuesday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Wednesday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Thursday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Friday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Saturday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- Holiday ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- SummerDesignDay ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- WinterDesignDay ScheduleDay Name
    Hot Water Loop Temp - 180F Default,    !- CustomDay1 ScheduleDay Name
    Hot Water Loop Temp - 180F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,    !- Name
    Fraction Latent - 0.05 Default,    !- Sunday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Monday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Tuesday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Wednesday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Thursday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Friday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Saturday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Holiday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- SummerDesignDay ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- WinterDesignDay ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- CustomDay1 ScheduleDay Name
    Fraction Latent - 0.05 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,    !- Name
    Fraction Sensible - 0.2 Default,    !- Sunday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Monday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Tuesday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Wednesday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Thursday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Friday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Saturday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Holiday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- SummerDesignDay ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- WinterDesignDay ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- CustomDay1 ScheduleDay Name
    Fraction Sensible - 0.2 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,    !- Name
    Mixed Water At Faucet Temp - 140F Default,    !- Sunday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Monday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Thursday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Friday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Saturday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Holiday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 2,           !- Sunday ScheduleDay Name
    Schedule Day 2,           !- Monday ScheduleDay Name
    Schedule Day 2,           !- Tuesday ScheduleDay Name
    Schedule Day 2,           !- Wednesday ScheduleDay Name
    Schedule Day 2,           !- Thursday ScheduleDay Name
    Schedule Day 2,           !- Friday ScheduleDay Name
    Schedule Day 2,           !- Saturday ScheduleDay Name
    Schedule Day 2,           !- Holiday ScheduleDay Name
    Schedule Day 2,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 2,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 2,           !- CustomDay1 ScheduleDay Name
    Schedule Day 2;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,    !- Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temp Schedule - 71.6f Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Hot Water Loop Temp - 180F,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,    !- Name
    Fraction 1,               !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6f,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:COMPACT,
    zone_list_Multifamily Thermostat Schedule,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    zone_list_Multifamily Htg Thermostat Schedule,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    18;                       !- Field 4

SCHEDULE:COMPACT,
    zone_list_Multifamily Clg Thermostat Schedule,    !- Name
    ,                         !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    26;                       !- Field 4

SCHEDULE:FILE,
    bldg_occ_sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_swh_use_sch,         !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    3,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_electric_equipment_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    4,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_gas_equipment_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    5,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_light_sch,           !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    6,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_ext_light_sch,       !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    7,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_hvac_operation_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    8,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_clg_setp_sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    9,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_htg_setp_sch,        !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    10,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_infiltration_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    11,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    bldg_door_infiltration_sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    12,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    activity_sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    13,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

SCHEDULE:FILE,
    always_on,                !- Name
    Any Number,               !- Schedule Type Limits Name
    /qfs/projects/elecload_modelfram/simulations/urbanbemtest0629/input/schedules/SITE_00003_schedules.csv,    !- File Name
    14,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No;                       !- Interpolate to Timestep

MATERIAL,
    g01_13mm_gypsum_board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

MATERIAL,
    100mm_normalweight_concrete_floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    f07_25mm_stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    g01_16mm_gypsum_board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    f12_asphalt_shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    g02_16mm_plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    cp02_carpet_pad,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

MATERIAL:NOMASS,
    wall_ins_layer_R_2.3680,    !- Name
    VeryRough,                !- Roughness
    2.368,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    glazing_u_3.6129_shgc_0.3350,    !- Name
    3.612883723434919,        !- UFactor
    0.335;                    !- Solar Heat Gain Coefficient

CONSTRUCTION,
    int_wall_default,         !- Name
    g01_13mm_gypsum_board,    !- Outside Layer
    g01_13mm_gypsum_board;    !- Layer 2

CONSTRUCTION,
    int_floor_default,        !- Name
    100mm_normalweight_concrete_floor,    !- Outside Layer
    cp02_carpet_pad;          !- Layer 2

CONSTRUCTION,
    int_ceiling_default,      !- Name
    cp02_carpet_pad,          !- Outside Layer
    100mm_normalweight_concrete_floor;    !- Layer 2

CONSTRUCTION,
    ext_wall_wood_framed,     !- Name
    f07_25mm_stucco,          !- Outside Layer
    g01_16mm_gypsum_board,    !- Layer 2
    wall_ins_layer_R_2.3680,    !- Layer 3
    g01_16mm_gypsum_board;    !- Layer 4

CONSTRUCTION,
    roof_attic_and_other,     !- Name
    f12_asphalt_shingles,     !- Outside Layer
    g02_16mm_plywood,         !- Layer 2
    g01_16mm_gypsum_board;    !- Layer 3

CONSTRUCTION,
    window_u_3.6129_shgc_0.3350,    !- Name
    glazing_u_3.6129_shgc_0.3350;    !- Outside Layer

CONSTRUCTION:FFACTORGROUNDFLOOR,
    Multifamily_south_zone_perimeter_bottom_floor_ffactor,    !- Name
    1.3,                      !- FFactor
    25.548336000000003,       !- Area
    10.10907236100326;        !- PerimeterExposed

CONSTRUCTION:FFACTORGROUNDFLOOR,
    Multifamily_west_zone_perimeter_bottom_floor_ffactor,    !- Name
    1.3,                      !- FFactor
    25.548336000000003,       !- Area
    10.10907236100326;        !- PerimeterExposed

CONSTRUCTION:FFACTORGROUNDFLOOR,
    Multifamily_north_zone_perimeter_bottom_floor_ffactor,    !- Name
    1.3,                      !- FFactor
    25.548336000000003,       !- Area
    10.10907236100326;        !- PerimeterExposed

CONSTRUCTION:FFACTORGROUNDFLOOR,
    Multifamily_east_zone_perimeter_bottom_floor_ffactor,    !- Name
    1.3,                      !- FFactor
    25.548336000000003,       !- Area
    10.10907236100326;        !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    Block Multifamily_south_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Multifamily_west_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Multifamily_north_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Multifamily_east_zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    zone_list_Multifamily,    !- Name
    Block Multifamily_south_zone Storey 0,    !- Zone 1 Name
    Block Multifamily_west_zone Storey 0,    !- Zone 2 Name
    Block Multifamily_north_zone Storey 0,    !- Zone 3 Name
    Block Multifamily_east_zone Storey 0;    !- Zone 4 Name

BUILDINGSURFACE:DETAILED,
    Block Multifamily_south_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_south_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.39452087832932,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    13.39452087832932,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.39452087832932,        !- Vertex 3 Xcoordinate
    2.5272680902508147,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.39452087832932,        !- Vertex 4 Xcoordinate
    2.5272680902508147,       !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_south_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_south_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.39452087832932,        !- Vertex 1 Xcoordinate
    2.5272680902508147,       !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    13.39452087832932,        !- Vertex 2 Xcoordinate
    2.5272680902508147,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.28544851732606,         !- Vertex 3 Xcoordinate
    2.5272680902508147,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.28544851732606,         !- Vertex 4 Xcoordinate
    2.5272680902508147,       !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_south_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_south_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.28544851732606,         !- Vertex 1 Xcoordinate
    2.5272680902508147,       !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    3.28544851732606,         !- Vertex 2 Xcoordinate
    2.5272680902508147,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.28544851732606,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.28544851732606,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_south_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    ext_wall_wood_framed,     !- Construction Name
    Block Multifamily_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.28544851732606,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    3.28544851732606,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.39452087832932,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.39452087832932,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_south_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Multifamily_south_zone_perimeter_bottom_floor_ffactor,    !- Construction Name
    Block Multifamily_south_zone Storey 0,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.39452087832932,        !- Vertex 1 Xcoordinate
    2.5272680902508147,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.39452087832932,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.28544851732606,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.28544851732606,         !- Vertex 4 Xcoordinate
    2.5272680902508147,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_south_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    roof_attic_and_other,     !- Construction Name
    Block Multifamily_south_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.39452087832932,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    13.39452087832932,        !- Vertex 2 Xcoordinate
    2.5272680902508147,       !- Vertex 2 Ycoordinate
    2.5908,                   !- Vertex 2 Zcoordinate
    3.28544851732606,         !- Vertex 3 Xcoordinate
    2.5272680902508147,       !- Vertex 3 Ycoordinate
    2.5908,                   !- Vertex 3 Zcoordinate
    3.28544851732606,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_west_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_west_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.5272680902508147,       !- Vertex 1 Xcoordinate
    3.28544851732606,         !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    2.5272680902508147,       !- Vertex 2 Xcoordinate
    3.28544851732606,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5272680902508147,       !- Vertex 3 Xcoordinate
    13.39452087832932,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5272680902508147,       !- Vertex 4 Xcoordinate
    13.39452087832932,        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_west_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_west_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.5272680902508147,       !- Vertex 1 Xcoordinate
    13.39452087832932,        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    2.5272680902508147,       !- Vertex 2 Xcoordinate
    13.39452087832932,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.39452087832932,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.39452087832932,        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_west_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    ext_wall_wood_framed,     !- Construction Name
    Block Multifamily_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.39452087832932,        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.39452087832932,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.28544851732606,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.28544851732606,         !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_west_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_west_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.28544851732606,         !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.28544851732606,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5272680902508147,       !- Vertex 3 Xcoordinate
    3.28544851732606,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5272680902508147,       !- Vertex 4 Xcoordinate
    3.28544851732606,         !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_west_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Multifamily_west_zone_perimeter_bottom_floor_ffactor,    !- Construction Name
    Block Multifamily_west_zone Storey 0,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.5272680902508147,       !- Vertex 1 Xcoordinate
    13.39452087832932,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.5272680902508147,       !- Vertex 2 Xcoordinate
    3.28544851732606,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.28544851732606,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    13.39452087832932,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_west_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    roof_attic_and_other,     !- Construction Name
    Block Multifamily_west_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.5272680902508147,       !- Vertex 1 Xcoordinate
    3.28544851732606,         !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    2.5272680902508147,       !- Vertex 2 Xcoordinate
    13.39452087832932,        !- Vertex 2 Ycoordinate
    2.5908,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    13.39452087832932,        !- Vertex 3 Ycoordinate
    2.5908,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.28544851732606,         !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_north_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_north_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.39452087832932,        !- Vertex 1 Xcoordinate
    14.152701305404566,       !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    13.39452087832932,        !- Vertex 2 Xcoordinate
    14.152701305404566,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.39452087832932,        !- Vertex 3 Xcoordinate
    16.67996939565538,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.39452087832932,        !- Vertex 4 Xcoordinate
    16.67996939565538,        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_north_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    ext_wall_wood_framed,     !- Construction Name
    Block Multifamily_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.39452087832932,        !- Vertex 1 Xcoordinate
    16.67996939565538,        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    13.39452087832932,        !- Vertex 2 Xcoordinate
    16.67996939565538,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.28544851732606,         !- Vertex 3 Xcoordinate
    16.67996939565538,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.28544851732606,         !- Vertex 4 Xcoordinate
    16.67996939565538,        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_north_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_north_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.28544851732606,         !- Vertex 1 Xcoordinate
    16.67996939565538,        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    3.28544851732606,         !- Vertex 2 Xcoordinate
    16.67996939565538,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.28544851732606,         !- Vertex 3 Xcoordinate
    14.152701305404566,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.28544851732606,         !- Vertex 4 Xcoordinate
    14.152701305404566,       !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_north_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_north_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.28544851732606,         !- Vertex 1 Xcoordinate
    14.152701305404566,       !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    3.28544851732606,         !- Vertex 2 Xcoordinate
    14.152701305404566,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.39452087832932,        !- Vertex 3 Xcoordinate
    14.152701305404566,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.39452087832932,        !- Vertex 4 Xcoordinate
    14.152701305404566,       !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_north_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Multifamily_north_zone_perimeter_bottom_floor_ffactor,    !- Construction Name
    Block Multifamily_north_zone Storey 0,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.39452087832932,        !- Vertex 1 Xcoordinate
    16.67996939565538,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.39452087832932,        !- Vertex 2 Xcoordinate
    14.152701305404566,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.28544851732606,         !- Vertex 3 Xcoordinate
    14.152701305404566,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.28544851732606,         !- Vertex 4 Xcoordinate
    16.67996939565538,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_north_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    roof_attic_and_other,     !- Construction Name
    Block Multifamily_north_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.39452087832932,        !- Vertex 1 Xcoordinate
    14.152701305404566,       !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    13.39452087832932,        !- Vertex 2 Xcoordinate
    16.67996939565538,        !- Vertex 2 Ycoordinate
    2.5908,                   !- Vertex 2 Zcoordinate
    3.28544851732606,         !- Vertex 3 Xcoordinate
    16.67996939565538,        !- Vertex 3 Ycoordinate
    2.5908,                   !- Vertex 3 Zcoordinate
    3.28544851732606,         !- Vertex 4 Xcoordinate
    14.152701305404566,       !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_east_zone Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    ext_wall_wood_framed,     !- Construction Name
    Block Multifamily_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.67996939565538,        !- Vertex 1 Xcoordinate
    3.28544851732606,         !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    16.67996939565538,        !- Vertex 2 Xcoordinate
    3.28544851732606,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.67996939565538,        !- Vertex 3 Xcoordinate
    13.39452087832932,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.67996939565538,        !- Vertex 4 Xcoordinate
    13.39452087832932,        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_east_zone Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_east_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.67996939565538,        !- Vertex 1 Xcoordinate
    13.39452087832932,        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    16.67996939565538,        !- Vertex 2 Xcoordinate
    13.39452087832932,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.152701305404566,       !- Vertex 3 Xcoordinate
    13.39452087832932,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.152701305404566,       !- Vertex 4 Xcoordinate
    13.39452087832932,        !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_east_zone Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_east_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.152701305404566,       !- Vertex 1 Xcoordinate
    13.39452087832932,        !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    14.152701305404566,       !- Vertex 2 Xcoordinate
    13.39452087832932,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.152701305404566,       !- Vertex 3 Xcoordinate
    3.28544851732606,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.152701305404566,       !- Vertex 4 Xcoordinate
    3.28544851732606,         !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_east_zone Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    int_wall_default,         !- Construction Name
    Block Multifamily_east_zone Storey 0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.152701305404566,       !- Vertex 1 Xcoordinate
    3.28544851732606,         !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    14.152701305404566,       !- Vertex 2 Xcoordinate
    3.28544851732606,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.67996939565538,        !- Vertex 3 Xcoordinate
    3.28544851732606,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.67996939565538,        !- Vertex 4 Xcoordinate
    3.28544851732606,         !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_east_zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Multifamily_east_zone_perimeter_bottom_floor_ffactor,    !- Construction Name
    Block Multifamily_east_zone Storey 0,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.67996939565538,        !- Vertex 1 Xcoordinate
    13.39452087832932,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.67996939565538,        !- Vertex 2 Xcoordinate
    3.28544851732606,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.152701305404566,       !- Vertex 3 Xcoordinate
    3.28544851732606,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.152701305404566,       !- Vertex 4 Xcoordinate
    13.39452087832932,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Multifamily_east_zone Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    roof_attic_and_other,     !- Construction Name
    Block Multifamily_east_zone Storey 0,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    16.67996939565538,        !- Vertex 1 Xcoordinate
    3.28544851732606,         !- Vertex 1 Ycoordinate
    2.5908,                   !- Vertex 1 Zcoordinate
    16.67996939565538,        !- Vertex 2 Xcoordinate
    13.39452087832932,        !- Vertex 2 Ycoordinate
    2.5908,                   !- Vertex 2 Zcoordinate
    14.152701305404566,       !- Vertex 3 Xcoordinate
    13.39452087832932,        !- Vertex 3 Ycoordinate
    2.5908,                   !- Vertex 3 Zcoordinate
    14.152701305404566,       !- Vertex 4 Xcoordinate
    3.28544851732606,         !- Vertex 4 Ycoordinate
    2.5908;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Multifamily_south_zone Storey 0 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    window_u_3.6129_shgc_0.3350,    !- Construction Name
    Block Multifamily_south_zone Storey 0 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    3.290503053506561,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.55448,                  !- Vertex 1 Zcoordinate
    3.290503053506561,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0363200000000001,       !- Vertex 2 Zcoordinate
    13.389466342148818,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0363200000000001,       !- Vertex 3 Zcoordinate
    13.389466342148818,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.55448;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Multifamily_west_zone Storey 0 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    window_u_3.6129_shgc_0.3350,    !- Construction Name
    Block Multifamily_west_zone Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.389466342148818,       !- Vertex 1 Ycoordinate
    1.55448,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.389466342148818,       !- Vertex 2 Ycoordinate
    1.0363200000000001,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.290503053506561,        !- Vertex 3 Ycoordinate
    1.0363200000000001,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.290503053506561,        !- Vertex 4 Ycoordinate
    1.55448;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Multifamily_north_zone Storey 0 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    window_u_3.6129_shgc_0.3350,    !- Construction Name
    Block Multifamily_north_zone Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    13.389466342148818,       !- Vertex 1 Xcoordinate
    16.67996939565538,        !- Vertex 1 Ycoordinate
    1.55448,                  !- Vertex 1 Zcoordinate
    13.389466342148818,       !- Vertex 2 Xcoordinate
    16.67996939565538,        !- Vertex 2 Ycoordinate
    1.0363200000000001,       !- Vertex 2 Zcoordinate
    3.290503053506561,        !- Vertex 3 Xcoordinate
    16.67996939565538,        !- Vertex 3 Ycoordinate
    1.0363200000000001,       !- Vertex 3 Zcoordinate
    3.290503053506561,        !- Vertex 4 Xcoordinate
    16.67996939565538,        !- Vertex 4 Ycoordinate
    1.55448;                  !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Multifamily_east_zone Storey 0 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    window_u_3.6129_shgc_0.3350,    !- Construction Name
    Block Multifamily_east_zone Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    16.67996939565538,        !- Vertex 1 Xcoordinate
    3.290503053506561,        !- Vertex 1 Ycoordinate
    1.55448,                  !- Vertex 1 Zcoordinate
    16.67996939565538,        !- Vertex 2 Xcoordinate
    3.290503053506561,        !- Vertex 2 Ycoordinate
    1.0363200000000001,       !- Vertex 2 Zcoordinate
    16.67996939565538,        !- Vertex 3 Xcoordinate
    13.389466342148818,       !- Vertex 3 Ycoordinate
    1.0363200000000001,       !- Vertex 3 Zcoordinate
    16.67996939565538,        !- Vertex 4 Xcoordinate
    13.389466342148818,       !- Vertex 4 Ycoordinate
    1.55448;                  !- Vertex 4 Zcoordinate

PEOPLE,
    Multifamily_ppl,          !- Name
    zone_list_Multifamily,    !- Zone or ZoneList Name
    bldg_occ_sch,             !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    1.957075e-05,             !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

LIGHTS,
    Multifamily_lgt,          !- Name
    zone_list_Multifamily,    !- Zone or ZoneList Name
    bldg_light_sch,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.873441464054642,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Multifamily_eqp,          !- Name
    zone_list_Multifamily,    !- Zone or ZoneList Name
    bldg_electric_equipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.3406068183245563,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

GASEQUIPMENT,
    Multifamily_gas_equipment,    !- Name
    Block Multifamily_north_zone Storey 0,    !- Zone or ZoneList Name
    bldg_gas_equipment_sch,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    300.8,                    !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.7,                      !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Multifamily_inf,          !- Name
    zone_list_Multifamily,    !- Zone or ZoneList Name
    bldg_infiltration_sch,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    2.032000e-03,             !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Multifamily_door_infiltration,    !- Name
    Block Multifamily_south_zone Storey 0,    !- Zone or ZoneList Name
    bldg_door_infiltration_sch,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    2.031998e-02,             !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

EXTERIOR:LIGHTS,
    Multifamily_ext_lgt,      !- Name
    bldg_ext_light_sch,       !- Schedule Name
    160,                      !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

DESIGNSPECIFICATION:OUTDOORAIR,
    design_oa,                !- Name
    Sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.0003,                   !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Sizing:Zone,
    Block Multifamily_east_zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    design_oa,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Block Multifamily_north_zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    design_oa,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Block Multifamily_south_zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    design_oa,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Block Multifamily_west_zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    design_oa,                !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Plant,
    Hot Water Loop,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.2222222222223,         !- Design Loop Exit Temperature
    11.1111111111111,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Main Service Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60.0000000000001,         !- Design Loop Exit Temperature
    5,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZONECONTROL:THERMOSTAT,
    zone_list_Multifamily Thermostat,    !- Name
    zone_list_Multifamily,    !- Zone or ZoneList Name
    zone_list_Multifamily Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    zone_list_Multifamily Thermostat DualSP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    zone_list_Multifamily Thermostat DualSP,    !- Name
    bldg_htg_setp_sch,        !- Heating Setpoint Temperature Schedule Name
    bldg_clg_setp_sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
    Block Multifamily_east_zone Storey 0 PTAC,    !- Name
    always_on,                !- Availability Schedule Name
    Block Multifamily_east_zone Storey 0 PTAC Inlet Air Node,    !- Air Inlet Node Name
    Block Multifamily_east_zone Storey 0 PTAC Outlet Air Node,    !- Air Outlet Node Name
    ,                         !- Outdoor Air Mixer Object Type
    ,                         !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    Block Multifamily_east_zone Storey 0 PTAC Fan,    !- Supply Air Fan Name
    Coil:Heating:Water,       !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 1,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Multifamily_east_zone Storey 0 PTAC 1spd DX AC Clg Coil,    !- Cooling Coil Name
    DrawThrough,              !- Fan Placement
    always_on;                !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
    Block Multifamily_north_zone Storey 0 PTAC,    !- Name
    always_on,                !- Availability Schedule Name
    Block Multifamily_north_zone Storey 0 PTAC Inlet Air Node,    !- Air Inlet Node Name
    Block Multifamily_north_zone Storey 0 PTAC Outlet Air Node,    !- Air Outlet Node Name
    ,                         !- Outdoor Air Mixer Object Type
    ,                         !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    Block Multifamily_north_zone Storey 0 PTAC Fan,    !- Supply Air Fan Name
    Coil:Heating:Water,       !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Multifamily_north_zone Storey 0 PTAC 1spd DX AC Clg Coil,    !- Cooling Coil Name
    DrawThrough,              !- Fan Placement
    always_on;                !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
    Block Multifamily_south_zone Storey 0 PTAC,    !- Name
    always_on,                !- Availability Schedule Name
    Block Multifamily_south_zone Storey 0 PTAC Inlet Air Node,    !- Air Inlet Node Name
    Block Multifamily_south_zone Storey 0 PTAC Outlet Air Node,    !- Air Outlet Node Name
    ,                         !- Outdoor Air Mixer Object Type
    ,                         !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    Block Multifamily_south_zone Storey 0 PTAC Fan,    !- Supply Air Fan Name
    Coil:Heating:Water,       !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 2,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Multifamily_south_zone Storey 0 PTAC 1spd DX AC Clg Coil,    !- Cooling Coil Name
    DrawThrough,              !- Fan Placement
    always_on;                !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
    Block Multifamily_west_zone Storey 0 PTAC,    !- Name
    always_on,                !- Availability Schedule Name
    Block Multifamily_west_zone Storey 0 PTAC Inlet Air Node,    !- Air Inlet Node Name
    Block Multifamily_west_zone Storey 0 PTAC Outlet Air Node,    !- Air Outlet Node Name
    ,                         !- Outdoor Air Mixer Object Type
    ,                         !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Fan:OnOff,                !- Supply Air Fan Object Type
    Block Multifamily_west_zone Storey 0 PTAC Fan,    !- Supply Air Fan Name
    Coil:Heating:Water,       !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 3,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Block Multifamily_west_zone Storey 0 PTAC 1spd DX AC Clg Coil,    !- Cooling Coil Name
    DrawThrough,              !- Fan Placement
    always_on;                !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:EquipmentList,
    Block Multifamily_east_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Block Multifamily_east_zone Storey 0 PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Multifamily_north_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Block Multifamily_north_zone Storey 0 PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Multifamily_south_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Block Multifamily_south_zone Storey 0 PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Multifamily_west_zone Storey 0 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Block Multifamily_west_zone Storey 0 PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Block Multifamily_east_zone Storey 0,    !- Zone Name
    Block Multifamily_east_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Multifamily_east_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Block Multifamily_east_zone Storey 0 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Block Multifamily_east_zone Storey 0 Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Block Multifamily_north_zone Storey 0,    !- Zone Name
    Block Multifamily_north_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Multifamily_north_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Block Multifamily_north_zone Storey 0 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Block Multifamily_north_zone Storey 0 Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Block Multifamily_south_zone Storey 0,    !- Zone Name
    Block Multifamily_south_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Multifamily_south_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Block Multifamily_south_zone Storey 0 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Block Multifamily_south_zone Storey 0 Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Block Multifamily_west_zone Storey 0,    !- Zone Name
    Block Multifamily_west_zone Storey 0 Equipment List,    !- Zone Conditioning Equipment List Name
    Block Multifamily_west_zone Storey 0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Block Multifamily_west_zone Storey 0 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Block Multifamily_west_zone Storey 0 Zone Air Node;    !- Zone Air Node Name

Fan:OnOff,
    Block Multifamily_east_zone Storey 0 PTAC Fan,    !- Name
    bldg_hvac_operation_sch,    !- Availability Schedule Name
    0.9,                      !- Fan Total Efficiency
    331.2882503,              !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Multifamily_east_zone Storey 0 PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Block Multifamily_east_zone Storey 0 PTAC Outlet Air Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 1,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Block Multifamily_north_zone Storey 0 PTAC Fan,    !- Name
    bldg_hvac_operation_sch,    !- Availability Schedule Name
    0.9,                      !- Fan Total Efficiency
    331.2882503,              !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Multifamily_north_zone Storey 0 PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Block Multifamily_north_zone Storey 0 PTAC Outlet Air Node,    !- Air Outlet Node Name
    Fan On Off Power Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Block Multifamily_south_zone Storey 0 PTAC Fan,    !- Name
    bldg_hvac_operation_sch,    !- Availability Schedule Name
    0.9,                      !- Fan Total Efficiency
    331.2882503,              !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Multifamily_south_zone Storey 0 PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Block Multifamily_south_zone Storey 0 PTAC Outlet Air Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 2,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Block Multifamily_west_zone Storey 0 PTAC Fan,    !- Name
    bldg_hvac_operation_sch,    !- Availability Schedule Name
    0.9,                      !- Fan Total Efficiency
    331.2882503,              !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Block Multifamily_west_zone Storey 0 PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Block Multifamily_west_zone Storey 0 PTAC Outlet Air Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 3,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    Block Multifamily_east_zone Storey 0 PTAC 1spd DX AC Clg Coil,    !- Name
    always_on,                !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Multifamily_east_zone Storey 0 PTAC Inlet Air Node,    !- Air Inlet Node Name
    Block Multifamily_east_zone Storey 0 PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 7,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 10,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 8,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 11,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 12,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Multifamily_north_zone Storey 0 PTAC 1spd DX AC Clg Coil,    !- Name
    always_on,                !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Multifamily_north_zone Storey 0 PTAC Inlet Air Node,    !- Air Inlet Node Name
    Block Multifamily_north_zone Storey 0 PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 3,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 4,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 4,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 5,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 6,        !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Multifamily_south_zone Storey 0 PTAC 1spd DX AC Clg Coil,    !- Name
    always_on,                !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Multifamily_south_zone Storey 0 PTAC Inlet Air Node,    !- Air Inlet Node Name
    Block Multifamily_south_zone Storey 0 PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 11,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 16,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 12,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 18,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Block Multifamily_west_zone Storey 0 PTAC 1spd DX AC Clg Coil,    !- Name
    always_on,                !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Block Multifamily_west_zone Storey 0 PTAC Inlet Air Node,    !- Air Inlet Node Name
    Block Multifamily_west_zone Storey 0 PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    Curve Biquadratic 15,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 22,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 16,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 23,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 1,    !- Name
    always_on,                !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Hot Water Loop Water Htg Coil 1 Inlet Water Node,    !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 1 Outlet Water Node,    !- Water Outlet Node Name
    Block Multifamily_east_zone Storey 0 PTAC Cooling Coil Outlet Node,    !- Air Inlet Node Name
    Block Multifamily_east_zone Storey 0 PTAC Heating Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2222222222223,         !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1111111111112,         !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Hot Water Loop Water Htg Coil,    !- Name
    always_on,                !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Hot Water Loop Water Htg Coil Inlet Water Node,    !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil Outlet Water Node,    !- Water Outlet Node Name
    Block Multifamily_north_zone Storey 0 PTAC Cooling Coil Outlet Node,    !- Air Inlet Node Name
    Block Multifamily_north_zone Storey 0 PTAC Heating Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2222222222223,         !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1111111111112,         !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 2,    !- Name
    always_on,                !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Hot Water Loop Water Htg Coil 2 Inlet Water Node,    !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 2 Outlet Water Node,    !- Water Outlet Node Name
    Block Multifamily_south_zone Storey 0 PTAC Cooling Coil Outlet Node,    !- Air Inlet Node Name
    Block Multifamily_south_zone Storey 0 PTAC Heating Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2222222222223,         !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1111111111112,         !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 3,    !- Name
    always_on,                !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Hot Water Loop Water Htg Coil 3 Inlet Water Node,    !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 3 Outlet Water Node,    !- Water Outlet Node Name
    Block Multifamily_west_zone Storey 0 PTAC Cooling Coil Outlet Node,    !- Air Inlet Node Name
    Block Multifamily_west_zone Storey 0 PTAC Heating Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2222222222223,         !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1111111111112,         !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Branch,
    Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Hot Water Loop Pump,      !- Component 1 Name
    Hot Water Loop Supply Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Pump Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Boiler,                   !- Component 1 Name
    Boiler Inlet Water Node,    !- Component 1 Inlet Node Name
    Boiler Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Supply Equipment Bypass,    !- Component 1 Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Supply Outlet,    !- Component 1 Name
    Hot Water Loop Supply Outlet Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Inlet,    !- Component 1 Name
    Hot Water Loop Demand Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Coil Bypass,    !- Component 1 Name
    Hot Water Loop Coil Bypass Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Hot Water Loop Water Htg Coil,    !- Component 1 Name
    Hot Water Loop Water Htg Coil Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 1,    !- Component 1 Name
    Hot Water Loop Water Htg Coil 1 Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 1 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 2,    !- Component 1 Name
    Hot Water Loop Water Htg Coil 2 Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 2 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Hot Water Loop Water Htg Coil 3,    !- Component 1 Name
    Hot Water Loop Water Htg Coil 3 Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Water Htg Coil 3 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Outlet,    !- Component 1 Name
    Hot Water Loop Demand Outlet Inlet Water Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Main Service Water Loop Water Mains Pressure Driven,    !- Component 1 Name
    Node 5,                   !- Component 1 Inlet Node Name
    Node 11;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Service Water Heater,     !- Component 1 Name
    Node 7,                   !- Component 1 Inlet Node Name
    Node 12;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 13,                  !- Component 1 Inlet Node Name
    Node 14;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Node 16,                  !- Component 1 Inlet Node Name
    Node 6;                   !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 8,                   !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 10,                  !- Component 1 Inlet Node Name
    Node 15;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Main WUC 0.1gpm at 140F,    !- Component 1 Name
    Node 18,                  !- Component 1 Inlet Node Name
    Node 19;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Node 17,                  !- Component 1 Inlet Node Name
    Node 9;                   !- Component 1 Outlet Node Name

BranchList,
    Hot Water Loop Supply Branches,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Hot Water Loop Supply Branch 2,    !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Hot Water Loop Demand Branches,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Hot Water Loop Demand Branch 2,    !- Branch 3 Name
    Hot Water Loop Demand Branch 3,    !- Branch 4 Name
    Hot Water Loop Demand Branch 4,    !- Branch 5 Name
    Hot Water Loop Demand Branch 5,    !- Branch 6 Name
    Hot Water Loop Demand Bypass Branch,    !- Branch 7 Name
    Hot Water Loop Demand Outlet Branch;    !- Branch 8 Name

BranchList,
    Main Service Water Loop Supply Branches,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,    !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,    !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,    !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,    !- Branch 3 Name
    Main Service Water Loop Demand Bypass Branch,    !- Branch 4 Name
    Main Service Water Loop Demand Outlet Branch;    !- Branch 5 Name

Connector:Splitter,
    Hot Water Loop Supply Splitter,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Hot Water Loop Demand Bypass Branch;    !- Outlet Branch 6 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Mixer,
    Hot Water Loop Supply Mixer,    !- Name
    Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,    !- Name
    Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Hot Water Loop Demand Bypass Branch;    !- Inlet Branch 6 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,    !- Name
    Main Service Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,    !- Name
    Main Service Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;    !- Inlet Branch 3 Name

ConnectorList,
    Hot Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Block Multifamily_east_zone Storey 0 Inlet Node List,    !- Name
    Block Multifamily_east_zone Storey 0 PTAC Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Multifamily_east_zone Storey 0 Exhaust Node List,    !- Name
    Block Multifamily_east_zone Storey 0 PTAC Inlet Air Node;    !- Node 1 Name

NodeList,
    Block Multifamily_north_zone Storey 0 Inlet Node List,    !- Name
    Block Multifamily_north_zone Storey 0 PTAC Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Multifamily_north_zone Storey 0 Exhaust Node List,    !- Name
    Block Multifamily_north_zone Storey 0 PTAC Inlet Air Node;    !- Node 1 Name

NodeList,
    Block Multifamily_south_zone Storey 0 Inlet Node List,    !- Name
    Block Multifamily_south_zone Storey 0 PTAC Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Multifamily_south_zone Storey 0 Exhaust Node List,    !- Name
    Block Multifamily_south_zone Storey 0 PTAC Inlet Air Node;    !- Node 1 Name

NodeList,
    Block Multifamily_west_zone Storey 0 Inlet Node List,    !- Name
    Block Multifamily_west_zone Storey 0 PTAC Outlet Air Node;    !- Node 1 Name

NodeList,
    Block Multifamily_west_zone Storey 0 Exhaust Node List,    !- Name
    Block Multifamily_west_zone Storey 0 PTAC Inlet Air Node;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

Pipe:Adiabatic,
    Hot Water Loop Supply Equipment Bypass,    !- Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,    !- Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Supply Outlet,    !- Name
    Hot Water Loop Supply Outlet Inlet Water Node,    !- Inlet Node Name
    Hot Water Loop Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Inlet,    !- Name
    Hot Water Loop Demand Inlet Node,    !- Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Coil Bypass,    !- Name
    Hot Water Loop Coil Bypass Inlet Water Node,    !- Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,    !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Outlet,    !- Name
    Hot Water Loop Demand Outlet Inlet Water Node,    !- Inlet Node Name
    Hot Water Loop Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 13,                  !- Inlet Node Name
    Node 14;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Node 16,                  !- Inlet Node Name
    Node 6;                   !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Inlet Pipe,    !- Name
    Node 8,                   !- Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 10,                  !- Inlet Node Name
    Node 15;                  !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,    !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Node 17,                  !- Inlet Node Name
    Node 9;                   !- Outlet Node Name

Pump:VariableSpeed,
    Hot Water Loop Pump,      !- Name
    Hot Water Loop Supply Inlet Node,    !- Inlet Node Name
    Hot Water Loop Pump Outlet Water Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179344.0152,              !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

Pump:VariableSpeed,
    Main Service Water Loop Water Mains Pressure Driven,    !- Name
    Node 5,                   !- Inlet Node Name
    Node 11,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    0.001,                    !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous,               !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

Boiler:HotWater,
    Boiler,                   !- Name
    NaturalGas,               !- Fuel Type
    Autosize,                 !- Nominal Capacity
    0.8,                      !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    ,                         !- Normalized Boiler Efficiency Curve Name
    Autosize,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1.2,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Boiler Inlet Water Node,    !- Boiler Water Inlet Node Name
    Boiler Outlet Water Node,    !- Boiler Water Outlet Node Name
    95.0000000000001,         !- Water Outlet Upper Temperature Limit
    LeavingSetpointModulated,    !- Boiler Flow Mode
    0,                        !- Parasitic Electric Load
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    Service Water Heater,     !- Name
    Autosize,                 !- Tank Volume
    Service Water Loop Temp - 140F,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    60.0000000000001,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    Autosize,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    1875.65484910222,         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    1875.65484910222,         !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 71.6f,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.053,                    !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.053,                    !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 7,                   !- Use Side Inlet Node Name
    Node 12,                  !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WaterHeater:Sizing,
    Service Water Heater,     !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.538503,                 !- Time Storage Can Meet Peak Draw
    1.5,                      !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

PlantLoop,
    Hot Water Loop,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Hot Water Loop Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Hot Water Loop Supply Inlet Node,    !- Plant Side Inlet Node Name
    Hot Water Loop Supply Outlet Node,    !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,    !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Hot Water Loop Demand Inlet Node,    !- Demand Side Inlet Node Name
    Hot Water Loop Demand Outlet Node,    !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,    !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Main Service Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 6,                   !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 5,                   !- Plant Side Inlet Node Name
    Node 6,                   !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,    !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 8,                   !- Demand Side Inlet Node Name
    Node 9,                   !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,    !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Boiler;                   !- Equipment 1 Name

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Service Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Hot Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Main Service Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    always_on;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    always_on;                !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    Hot Water Loop Temp - 180F,    !- Schedule Name
    Hot Water Loop Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    Service Water Loop Temp - 140F,    !- Schedule Name
    Node 6;                   !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Main Service Water Use 0.1gpm at 140F,    !- Name
    General,                  !- EndUse Subcategory
    6.309e-06,                !- Peak Flow Rate
    bldg_swh_use_sch,         !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Main WUC 0.1gpm at 140F,    !- Name
    Node 18,                  !- Inlet Node Name
    Node 19,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Main Service Water Use 0.1gpm at 140F;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 16,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 22,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OUTPUT:METER,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    NaturalGas:Facility,      !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    ExteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    ExteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Humidifier:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRecovery:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    DHW:Electricity,          !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cogeneration:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    ExteriorLights:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    ExteriorEquipment:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Fans:NaturalGas,          !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Pumps:NaturalGas,         !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:NaturalGas,       !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:NaturalGas,       !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Humidifier:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRecovery:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    DHW:NaturalGas,           !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cogeneration:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:NaturalGas,    !- Key Name
    Hourly;                   !- Reporting Frequency